# Appendix N Rainwater Treatment

**Source:** `docs/DOEE Stormwater Management Guidebook January 2020.pdf`  
**Pages:** 567–582 (PDF page numbers)  
**Parent document:** DOEE Stormwater Management Guidebook (January 2020)

---

Appendix N Rainwater Harvesting Treatment and
Management Requirements
N.1 Introduction
The majority of the information and requirements provided herein are excerpted from the 2017
Water Environment and Reuse Foundation Report: Risk-Based Framework for the Development
of Public Health Guidance for Decentralized Non-Potable Water Systems (DNWS Report). In
some cases, text from this report has been modified to conform to this guidebook and DOEE’s
review and inspection procedures.
The purpose of this appendix is to provide information and guidance through a risk-based
framework to help designers and DOEE ensure that all rainwater harvesting systems are
adequately protective of public health. This appendix identifies pathogen reduction targets that
must be met and various treatment systems that can be used to meet the targets. Other
considerations, including volatile organic compound (VOC) limits, storage and distribution
management, operation and maintenance, and long-term monitoring and reporting requirements,
are also discussed.
N.2 Pathogen Reduction Targets
Risk-based pathogen reduction targets have been developed based on analysis of potential human
health risks associated with exposure to microbial hazards and are based on a “10-4 Per Person
Per Year Benchmark.” This means that the agreed-upon “tolerable” risk level is a probability of
infection of 1 in 10,000 people per year. Pathogen reduction targets are expressed in terms of the
95th percentile log
10 reduction target (LRT). A log reduction is a mathematical term used to
describe the number of living microbes relatively eliminated by disinfection or filtration. A log10
reduction reduces the quantity of living microbes to one-tenth it’s previous amount. Therefore, a
1-log10 reduction equates to 90% removal, 2-log10 reduction to 99% removal, 3-log10 reduction to
99.9% removal, and so on. The LRT for the specified pathogen group (i.e. viruses, bacteria, or
protozoa) describes the agreed level of risk to individuals. LRTs were developed for each source
water and end use addressed in this appendix based on attaining the “tolerable” infection risk. If
a system can maintain this level of treatment performance at all times, then the predicted
probability of infection across the population will be less than the 1 in 10,000 benchmark for
each pathogen 95% of the time.
The LRT for each non-potable use scenario is presented in Table M.1 for healthy adults (values
are based on the DNWS Report, although additional uses have been added). A rainwater
harvesting system must maintain this level of treatment performance at all times for all three
pathogen types: viruses, protozoa, and bacteria. When both general runoff and roof runoff (as
defined below Table N.1) are combined, the reduction targets for general runoff shall apply.
Similarly, when multiple uses are proposed, the highest reduction targets shall apply.
N-1

Appendix N Rainwater Harvesting Treatment and Management Requirements
Table N.1 Ninety-Fifth Percentile Log10 Pathogen Reduction Targets (LRT) to Meet 10-4 (infection)
ppy Benchmarks for Healthy Adultsa
Water Source and
Use
Log10 Reduction Targets for 10-4 Per Person Per Year Benchmarks
Enteric Viruses Parasitic
Protozoa
Enteric
Bacteria
General Runoffa
Cooling Towersb – – –
Irrigation 3.0 2.5 2.0
Indoor Use 3.5 3.5 3.0
Roof Runoffc
Cooling Towersb – – –
Irrigation N/A Limited data
available 3.5
Indoor Use N/A Limited data
available 3.5
a. For the purposes of this appendix, general runoff means precipitation runoff from rain or snowmelt events that
flows over land and/or impervious surfaces (e.g., streets, sidewalks, and parking lots). It also includes runoff from
roofs or parking garages with frequent public access.
b. The pathogen risks associated with cooling towers and other uses in which there is no public exposure can be
controlled by post-treatment management practices rather than initial treatment. There are greater microbial risks
from this use due to uncontrolled growth of water-based pathogens (e.g., Legionella pneumophila, Pseudomonas
aeruginosa, and non-tuberculous mycobacteria) that may proliferate during prolonged periods of storage.
Management practices are discussed in Section M.5, “Storage and Distribution Management Practices.”
c. Roof runoff means precipitation from a rain or snowmelt event that is collected directly from a roof surface not
subject to frequent public access.
The non-potable uses and LRTs included in Table N.1 assume that human contact with the
harvested water will be infrequent and ingestion unintentional. The remaining sections in this
appendix only cover non-potable uses with infrequent human contact. Treatment and monitoring
procedures for frequent contact uses will be reviewed on a case-by-case basis.
N.3 Treatment Process
A well-established and accepted concept in modern drinking water and water reuse practices is to
attribute the log10 reduction of pathogen groups to specific technologies that are operated within
defined limits, coupled with appropriate control points to demonstrate the proper performance of
the technology. This is referred to as the log10 reduction value (LRV) and can be compared
directly to the LRTs described in Section N.2 above. Various treatment processes and treatment
trains can be used to obtain the LRT for each pathogen for a given combination of source water
and end use. Sections N.3.1 and N.3.2 discuss a range of treatment processes and provide LRVs
for each process.
N.3.1 Filtration
The removal of particulate matter, including pathogens, by size exclusion can serve as a barrier
to pathogens in water. Filtration is especially important because pathogens can be shielded by or
N-2

Appendix N Rainwater Harvesting Treatment and Management Requirements
embedded in particulate matter, reducing the effectiveness of subsequent disinfection processes.
Typical values for pathogen group log10 reduction by filtration processes are summarized in
Table N.2.
Table N.2 Typical Values for Pathogen Reduction Using Filtration Processes
Barrier
Typical Log10 Reduction Values
Virus Protozoa Bacteria
Slow sand filter 2 4 2
Dual media filter with coagulant 1 2 1
Cartridge/bag filter (5-10 microns) 0 0 0
Cartridge/bag filter (3 microns or less) 0 3 0
Cartridge/bag filter (1 micron) 0 4 0
Diatomaceous earth 1 4 2
Microfilter 1 6 6
Ultrafilter or Nanofilter  6 6 6
Reverse osmosis 6 6 6
N.3.2 Disinfection
Processes for pathogen inactivation include disinfection by chlorine, peracetic acid, ozone,
ultraviolet (UV) radiation, advanced oxidation, and pasteurization. Particles in water can inhibit
effective disinfection through shading (in the case of UV) and shielding embedded pathogens.
Larger particles may require more time for a disinfecting agent to penetrate the particle and reach
an embedded pathogen; therefore, for any disinfectant to be effective, particles larger than 10
microns must be removed.
Typical values for the inactivation of pathogens for disinfection processes in filtered water are
given in Tables N.3 through N.5. These values serve as a guide to the relative effectiveness of
different disinfection technologies and are not for a specific microorganism.
Table N.3 Typical Values for Various Levels of the Inactivation of Enteric Virus in Filtered
Secondary Effluent with Selected Disinfection Processes
Disinfectant Unitb Dose for Corresponding Log10 Reduction Value
1 Log10 2 Log10 3 Log10 4 Log10
Free chlorine mg•min/L – 1.5–1.8 2.2–2.6 3.0–3.5
N-3

Appendix N Rainwater Harvesting Treatment and Management Requirements
Chloraminea mg•min/L – 370–400 550–600 750–800
Peracetic acid mg•min/L NA NA NA NA
Ozone mg•min/L – 0.25–0.30 0.35–0.45 0.50–0.60
Ultraviolet radiation mJ/cm2 50–60 90–110 140–150 180–200
Advanced oxidation mJ/cm2 10–20 50–60 70–80 110–130
Pasteurization (60°C) second 140 280 420 560
a. Due to interferences with chloro-organic compounds, when chloramine is used as a disinfectant, log10 reductions
can only be used if the actual dosage of monochloramine is known, not just the amount of combined chlorine.
b. mg•min/L = Milligram-minutes per liter
c. mJ/cm2 = Millijoules per square centimeter
Table N.4 Typical Values for Various Levels of the Inactivation of Parasitic Protozoa in Filtered
Secondary Effluent with Selected Disinfection Processes
Disinfectant Unitb Dose for Corresponding Log10 Reduction Value
1 Log10 2 Log10 3 Log10 4 Log10
Free chlorine mg•min/L 2,000–2,600 NA NA NA
Chloraminea mg•min/L NA NA NA NA
Peracetic acid mg•min/L NA NA NA NA
Ozone mg•min/L 4.0–4.5 8.0–8.5 12–13 NA
Ultraviolet radiation mJ/cm2 2–3 5–6 11–12 20–25
Advanced oxidation mJ/cm2 2–3 5–6 10–12 20–25
Pasteurization (60°C) second 30 60 90 120
a. Due to interferences with chloro-organic compounds, when chloramine is used as a disinfectant, log10 reductions
can only be used if the actual dosage of monochloramine is known, not just the amount of combined chlorine.
b. mg•min/L = Milligram-minutes per liter.
c. mJ/cm2 = Millijoules per square centimeter
Table N.5 Typical Values for Various Levels of the Inactivation of Enteric Bacteria in Filtered
Secondary Effluent with Selected Disinfection Processes
Disinfectant Unitb
Dose for Corresponding Log10 Reduction Value
1 Log10 2 Log10 3 Log10 4 Log10
Free chlorine mg•min/L 0.4–0.6 0.8–1.2 1.2–1.8 1.6–2.4
Chloraminea mg•min/L 50–70 95–150 140–220 200–300
N-4

Appendix N Rainwater Harvesting Treatment and Management Requirements
Peracetic acid mg•min/L 10–25 40–60 75–125 150–200
Ozone mg•min/L 0.005–0.01 0.01–0.02 0.02–0.03 0.03–0.04
Ultraviolet radiation mJ/cm2 10–15 20–30 30–45 40–60
Advanced oxidation mJ/cm2 4–6 6–8 8–10 10–12
Pasteurization (60°C) second 50 100 150 200
a. Due to interferences with chloro-organic compounds, when chloramine is used as a disinfectant, log10 reductions
can only be used if the actual dosage of monochloramine is known, not just the amount of combined chlorine.
b. mg•min/L = Milligram-minutes per liter
c. mJ/cm2 = Millijoules per square centimeter
N.3.3 Treatment Trains
Most non-potable water systems use a number of unit processes in series to accomplish
treatment, known commonly as the “multiple barrier” approach. Multiple barriers are used to
improve the reliability of a treatment approach through process redundancy, robustness, and
resiliency. When multiple treatment barriers are used to achieve the pathogen LRT, the
contribution from each barrier is cumulative.
In addition to these treatment barriers, operational and management barriers are used to ensure
that systems are in place to respond to non-routine operation. Treatment barriers can be
monitored using sensors and instrumentation for continuous process monitoring. The system
should take the treatment train offline automatically in the event of process malfunction.
If each barrier in a treatment train is independent, the LRVs for each process in the treatment
train can be added together to obtain the overall treatment train LRV.
N.4 Volatile Organic Compounds
For rainwater harvesting systems that use general runoff from vehicular access areas as a source
and will have some level of public exposure risk, the treated water must be tested for the
presence of volatile organic compounds (VOCs); however, this does not apply when the water
will be used for cooling towers or other “no public exposure” uses. The test must be performed
by the system operator prior to commissioning of the system (see Section N.6,
“Commissioning”) and prior to subsequent DOEE maintenance inspections (see Section N.7,
“Operational Monitoring and Reporting”). VOC levels must be below the maximums indicated
in Table N.6. If any VOC levels exceed these limits, the rainwater harvesting system must not be
utilized until the problem is satisfactorily addressed, and a successful test has been performed.
VOC limit exceedances may be addressed through source controls or through provision of
additional treatment devices.
Table N.6 Volatile Organic Compound Maximum Concentrations
VOC Maximum Concentration (mg/L)a
Benzene 0.1
Carbon Tetrachloride 0.5
N-5

Appendix N Rainwater Harvesting Treatment and Management Requirements
1,2-Dichlorobenzene 5.4
1,4-Dichlorobenzene 5.4
1,1 Dichloroethane 14.4
1,2 Dichloroethane 0.1
1,1-Dichloroethylene 0.1
cis-1,2-Dichloroethylene 28.4
trans-1,2-Dichloroethylene 28.4
Dichloromethane 3.1
1,2-Dichloropropane 12.6
1,3-Dichloropropene 0.2
Ethylbenzene 15.6
Methyl-tert-butyl ether  5.2
Monochlorobenzene 1.7
Styrene 7.7
1,1,2,2-Tetrachloroethane 0.3
Tetrachloroethylene 6.1
Toluene 6.8
1,2,4-Trichlorobenzene 1.4
1,1,1-Trichloroethane 68.2
1,1,2-Trichloroethane 1.6
Trichloroethylene 4.8
Trichlorofluoromethane 201.1
1,1,2-Trichloro-1,2,2-Trifluoroethane 272.9
Vinyl Chloride 0.1
Xylenes 15.6
a. Values determined by the San Francisco Department of Public Health based on U.S. Occupational Safety and
Health Administration Permissible Exposure Limits for 8-hour inhalation exposures to selected VOCs.
N.5 Storage and Distribution Management Practices
To achieve the desired objectives of public health protection, treated water must be properly
stored and distributed to prevent compromising the quality of water after treatment. For example,
opportunistic pathogens like Legionella could grow in the distribution system, sewage could
contaminate treated water, or lead and copper (which are toxic) could leach from piping.
Producing adequate quality non-potable water that meets all the pathogen control criteria set
forth in this appendix is the first step in ensuring proper public health protection. The final step
N-6

Appendix N Rainwater Harvesting Treatment and Management Requirements
in quality control is to manage properly 1) storage and distribution systems and 2) the uses of
non-potable water.
In rainwater harvesting systems, neither significant or routine ingestion nor direct contact with
the treated water product is typically anticipated due to limited exposures to non-potable water.
Nevertheless, the occurrence of aerosol inhalation and indirect contact requires the careful
management of DNWS storage and distribution systems to control exposures to non-tuberculous
mycobacterial and Legionella pathogens. For example, even clean drinking water may allow
biofilm growth of Legionella (aerosol pathogen risk) if the water temperature is between 25°C
and 45°C and stagnates, resulting in the presence of minimal residual chlorine.
A number of approaches are available to control microbial regrowth in distribution systems, each
with varying benefits and drawbacks that depend on the characteristics and use of the system.
Below are some recommended approaches for controlling microbial growth in distribution
systems:
 Producing non-potable water low in carbonaceous material and nutrient content. The
primary energy source for pathogen regrowth is organic carbon measured as assimilable
organic carbon, biodegradable dissolved organic carbon, total organic carbon, and other
essential nutrients, including nitrogen (N), phosphorous (P), and iron (Fe); therefore, the
primary means to reduce the regrowth potential of pathogens is to provide highly treated
water. Reducing the potential for regrowth is more important in large-scale buildings or
neighborhood-scale projects where there will be more residence time (creating more
opportunities for regrowth) in distribution systems that supply non-potable water.
 Producing highly disinfected non-potable water. Low concentrations of microbes resulting
from filtration and advanced means of disinfection have a reduced potential for regrowth if
organic carbon levels are low. Otherwise, there may be a need for a residual disinfectant to
manage growth in larger community systems that produce aerosols. Post-treatment
disinfection with UV radiation is a recommended means of disinfection that does not
increase levels of assimilable organic carbon or biodegradable dissolved organic carbon.
 Using non-reactive, biologically stable materials of construction. Avoid the use of
corrosive materials or organic materials that tend to protect microorganisms from
disinfection and enhance the regrowth environment by the adsorption of organic compounds.
 Maintaining a residual disinfectant. Different disinfectants offer advantages and
disadvantages to overall water quality and system management. In general, a higher
disinfectant residual provides lower regrowth. Many design and operation considerations are
available for each specific system. It is recommended that a free chlorine residual of 0.2
milligrams per liter (mg/L) or monochloramine residual of 2 to 3 mg/L be maintained at or
near the point of use to control microbial growth. Chloramine provides a better residual
duration as compared to chlorine. Various combinations of UV, chlorine, chloramine, ozone,
and hydrogen peroxide are beneficial for specific disinfection goals. Periodic shock
treatments with disinfectants and continuous disinfection looping of reservoirs help reduce
the potential for regrowth and manage issues with biofilms. Stagnation resulting from dead
zones or prolonged periods of zero-flow or low flow that create long residence times and
allow disinfectants to dissipate and sediments to deposit result in improved conditions for
regrowth and should be avoided.
N-7

Appendix N Rainwater Harvesting Treatment and Management Requirements
 Cleaning storage tanks. The required frequency of storage tank cleaning varies depending
upon the quality of water stored, detention time in storage, temperature of the water, and
nature of the tank. Tanks that are open to the atmosphere require more frequent cleaning.
 Flushing the distribution system. The required frequency of distribution system flushing
varies depending upon the quality of water transmitted, detention time in the distribution
system, temperature of the water, and nature of the distribution system components. Periodic
flushing is a good means of both removing sediments and scouring pipe walls. System design
must include means for easily flushing pipes as part of routine maintenance.
 Controlling temperature. Avoid the storage and distribution of non-potable water within
20°C to 45°C to reduce the potential for pathogen regrowth. Otherwise, consider a
disinfection residual or point-of-use system, particularly if aerosols are generated.
The rainwater harvesting system designer and Person Responsible for Maintenance each should
review published guidelines for the management of Legionella in distribution systems and
implement as appropriate for each specific system. In particular, ANSI/ASHRAE Standard 188-
2015 Legionellosis: Risk Management for Building Water Systems (2015) provides guidance on
stormwater best management practices (BMPs) for both potable and non-potable water systems.
It addresses management program responsibilities, system design, risk analysis, control
mechanisms, monitoring, confirmation, and documentation. Although the ASHRAE Standard
targets legionellosis, its rationales and approaches are applicable to all pathogens and health risks
identified in this appendix.
N.6 Commissioning
In the process of initializing a rainwater harvesting system, the system must be evaluated for
leaks in the storage unit and the performance of the components of the treatment and distribution
system. A commissioning report of the evaluation is required at the initial startup of the system
and anytime the system is brought back online after cleaning, flushing, or a hiatus of use (e.g.,
winter shutdown).
N.7 Operational Monitoring and Reporting
The Person Responsible for Maintenance, as identified in the Stormwater Management Plan
(SWMP), must maintain the rainwater harvesting system in good working condition and assure
adequate treatment of the harvested rainwater. All systems, with the exception of those installed
in single-family homes, shall include continuous monitoring systems that are capable of
determining if the rainwater harvesting system is operating within the design specification, and if
all system components of the rainwater harvesting system are functional.
Data logs from continuous monitoring systems must be kept on file and produced upon request
from DOEE. In addition, annual reports must be generated that identify the following:
 Significant maintenance activities;
 Treatment modifications;
 Outages and malfunctions (including reasons and durations); and
N-8

Appendix N Rainwater Harvesting Treatment and Management Requirements
 Steps taken to mitigate or eliminate recurrence of outages and malfunctions.
If there is a change of personnel—Person Responsible for Maintenance—it is the responsibility,
within 15 business days, of the owner of the rainwater harvesting system or her/his agent to
update the DOEE Stormwater Database with the name and contact information of the new
personnel.
An operation and maintenance manual that includes a schematic drawing of the system, standard
operating procedures for the system, and maintenance schedule(s), as well as commissioning
reports, field verification reports, and annual reports must be on site and produced upon request
from DOEE.
N.8 Field Verification
Field verification is a performance confirmation of a rainwater harvesting system. It can be
accomplished by physically observing the collection, storage, and distribution system, and the
treatment process components. It can also be conducted using challenge testing, including
surrogate microorganisms or other non-biological surrogates and typically involves manual
collection of water samples for microbial analysis to check system performance in achieving
LRTs. While not specifically required, DOEE construction or maintenance inspections may
include field verification testing to ensure that the rainwater harvesting system is achieving its
LRTs, and that operational monitoring and control systems are functional.
N.9 Design Report
A design report must be submitted with each rainwater harvesting system that includes, at a
minimum, the following:
 Pathogen log10 reduction target (Section N.2);
 Proposed treatment process and associated log10 reduction value (Section N.3);
 Proposed testing procedure for VOCs, if applicable (Section N.4);
 Proposed storage and distribution management practices (Section N.5);
 Commissioning report (Section N.6);
 Identification of the Person Responsible for Maintenance (Section N.7);
 Operation and Maintenance Manual (Section N.7); and
 Reliability analysis that identifies the following:
♦ How the equipment used to monitor treatment, operations, and water quality enables
determination of whether the system is working as planned;
♦ How the monitoring and controls of the system will enable the operator or automatic
controls to intervene in the event of the production of off-specification water;
♦ Remedies and provisions for operation disruption (e.g., power failures, vandalism, and
excessive source contamination); and
N-9

Appendix N Rainwater Harvesting Treatment and Management Requirements
♦ Unauthorized access limitations for the rainwater harvesting and distribution system.
N.10 Treatment Design Examples
N.10.1 Example 1: Rooftop Runoff for Landscape Irrigation
Step 1: Identify the Log10 Reduction Targets for the Reference Pathogen Groups
Since the roof will not allow frequent public access, the water source qualifies as roof runoff
rather than general runoff. No LRT is provided for enteric bacteria or parasitic protozoa, but an
LRT of 3.5 is defined for enteric bacteria (see Table N.7).
Table N.7 Example 1 LRT for Roof Runoff
Source LRT Virus Protozoa Bacteria
Roof Runoff - - 3.5
Step 2: Select a Treatment Process to Achieve the Log10 Reduction Target
An ozone system with a CT value (the product of residual disinfectant concentration and contact
time) of 0.04 mg • min/L can achieve 4-log10 reduction of enteric bacteria. However, as all
disinfection processes require removal of particles 10 microns or larger, a 10-micron cartridge
filter or similar device will also be necessary (see Figure N.1 and Table N.8).
Figure N.1 Example 1 Treatment Schematic.
Table N.8 Example 1 LRV for Roof Runoff
Process Step LRV Virus Protozoa Bacteria
Cartridge filter (10-micron) 0 0 0
Ozone (0.04 mg • min/L) 3 0 4
N-10

Appendix N Rainwater Harvesting Treatment and Management Requirements
Total 3 0 4
Alternative treatment trains that also could meet the required LRT include the following:
 Microfiltration (i.e., 6-log10 reduction of bacteria).
 Sand filter with an equivalent effluent particle size distribution of 10 microns, followed by
UV radiation with a dose of 40 to 60 mJ/cm2 (i.e., 4-log10 inactivation of bacteria).
 Cartridge filtration (10 microns), followed by chlorination with free chlorine with a CT value
of 1.6 to 2.4 mg•min/L (i.e., 4-log
10 inactivation of bacteria).
Step 3: Determine Storage and Distribution Management Practices
For non-potable water systems, consider the chemical characteristics of roof runoff and storage
conditions, as follows:
 Due to its high purity, roof runoff may result in the corrosion of components and fixtures of
the metallic distribution system. If any metallic pipe, fittings, solder, or fixtures are used that
may be subject to corrosion from contact with corrosive water, then modify the water system
or add a corrosion inhibitor to the non-potable water supply.
 If the temperature of water in the non-potable water distribution system exceeds 25°C (which
is a condition that could promote the growth of opportunistic pathogens like Legionella), then
maintain a free chlorine residual of 0.2 milligrams per liter (mg/L) or chloramine residual of
0.5 mg/L at or near the point of use.
Step 4: Identify Maintenance and Monitoring Requirements and Schedule of Activities
These will vary based on the specific equipment and devices included in each design.
Step 5: Submit Design Report and SWMP
N.10.2 Example 2: General Runoff for Landscape Irrigation
Step 1: Identify the Log10 Reduction Targets for the Reference Pathogen Groups
The water source is stormwater that is considered to be general runoff. The LRT for enteric
viruses is 3.0, the LRT for protozoa is 2.5, and the LRT for enteric bacteria is 2.0 (see Table
N.9).
Table N.9 Example 2 LRT for General Runoff
Source LRT Virus Protozoa Bacteria
General Runoff 3.0 2.5 2.0
N-11

Appendix N Rainwater Harvesting Treatment and Management Requirements
Step 1: Select a Treatment Process to Achieve the Log10 Reduction Target
An ultraviolet radiation system with a CT value of 140–150 mg • min/L can achieve 3-log10
reduction of bacteria. However, as all disinfection processes require removal of particles 10
microns or larger, a 10-micron cartridge filter or similar device will also be necessary (see Figure
N.2 and Table N.10).
Figure N.2 Example 2 Treatment Schematic.
Table N.10 Example 2 LRV for General
Runoff Process Step LRV Virus Protozoa Bacteria
Cartridge filter (10-micron) 0 0 0
Ultraviolet radiation (140–150 mJ/cm2) 3 4 4
Total 3 4 4
Alternative treatment trains that also could meet the required LRT include the following:
 Microfiltration (i.e., 6-log10 reduction of bacteria).
 Sand filter with an equivalent effluent particle size distribution of 10 microns, followed by
UV radiation with a dose of 40 to 60 mJ/cm2 (i.e., 4-log10 inactivation of bacteria).
 Cartridge filtration (3 microns), followed by chlorination with free chlorine with a CT value
of 3.0 to 3.5 mg • min/L (i.e., 4-log
10 inactivation of bacteria).
Step 2: Determine Storage and Distribution Management Practices
For non-potable water systems, consider the chemical characteristics of treated stormwater as
follows:
 In systems that require the presence of free chlorine to meet the LRTs, the potential for a
variable content of ammonium can be problematic. If possible, identify and control sources
of ammonium (e.g., fertilizers and runoff from golf courses and other grassed areas). If the
temperature of water in the non-potable water distribution system exceeds 25°C (which is a
condition that could promote the growth of opportunistic pathogens like Legionella), then
N-12

Appendix N Rainwater Harvesting Treatment and Management Requirements
maintain a free chlorine residual of 0.2 milligrams per liter (mg/L) or chloramine residual of
0.5 mg/L at or near the point of use.
Step 3: Identify Maintenance and Monitoring Requirements and Schedule of Activities
These will vary based on the specific equipment and devices included in each design.
Step 4: Design Report and SWMP
N.10.2 Example 3: General Runoff for Indoor Use
Step 1: Identify the Log10 Reduction Targets for the Reference Pathogen Groups
The proposed rainwater harvesting system will capture runoff from two different areas on a
rooftop. The first area will have no public access, but the second area includes a patio area that is
designed for public access. The combined water from the two areas is therefore considered
“general runoff,” and will need to be treated accordingly. The LRT for both enteric viruses and
protozoa is 3.5, and the LRT for enteric bacteria is 3.0. (see Table N.11).
Table N.11 Example 3 LRT for General Runoff
Source LRT Virus Protozoa Bacteria
Roof Runoff 3.5 3.5 3.0
Step 2: Select a Treatment Process to Achieve the Log10 Reduction Target
An ultrafiltration system can achieve 6-log10 reduction of viruses, protozoa, and bacteria (see
Figure N.2 and Table N.12).
Figure N.2 Example 3 Treatment Schematic.
Table N.12 Example 3 LRV for General Runoff
N-13

Appendix N Rainwater Harvesting Treatment and Management Requirements
Process Step LRV Virus Protozoa Bacteria
Ultra-filtration 6 6 6
Total 6 6 6
Alternative treatment trains that also could meet the required LRT include the following:
 Nanofiltration.
 Cartridge filter (1 micron) and ultraviolet radiation (180-200 mJ/cm2)
The only alternative processes that can also meet the required LRTs are nanofiltration and
reverse osmosis.
Step 3: Determine Storage and Distribution Management Practices
For non-potable water systems, consider the chemical characteristics of roof runoff and storage
conditions, as follows:
 Due to its high purity, roof runoff may result in the corrosion of components and fixtures of
the metallic distribution system. If any metallic pipe, fittings, solder, or fixtures are used that
may be subject to corrosion from contact with corrosive water, then modify the water system
or add a corrosion inhibitor to the non-potable water supply.
 If the temperature of water in the non-potable water distribution system exceeds 25°C (which
is a condition that could promote the growth of opportunistic pathogens like Legionella), then
maintain a free chlorine residual of 0.2 milligrams per liter (mg/L) or chloramine residual of
0.5 mg/L at or near the point of use.
Step 4: Identify Maintenance and Monitoring Requirements and Schedule of Activities
These will vary based on the specific equipment and devices included in each design.
Step 5: Submit Design Report and SWMP
N.10.3 Example 4: Roof Runoff for Cooling Towers
Step 1: Identify the Log10 Reduction Targets for the Reference Pathogen Groups
As there is not public exposure to the harvested rainwater, there are no initial treatment
requirements. Chlorination may still be required to control the growth of opportunistic pathogens
(see Step 2).
Step 2: Determine Storage and Distribution Management Practices
N-14

Appendix N Rainwater Harvesting Treatment and Management Requirements
For non-potable water systems, consider the chemical characteristics of roof runoff and storage
conditions, as follows:
 Due to its high purity, roof runoff may result in the corrosion of components and fixtures of
the metallic distribution system. If any metallic pipe, fittings, solder, or fixtures are used that
may be subject to corrosion from contact with corrosive water, then modify the water system
or add a corrosion inhibitor to the non-potable water supply.
 If the temperature of water in the non-potable water distribution system exceeds 25°C (which
is a condition that could promote the growth of opportunistic pathogens like Legionella), then
maintain a free chlorine residual of 0.2 milligrams per liter (mg/L) or chloramine residual of
0.5 mg/L at or near the point of use.
Step 3: Identify Maintenance and Monitoring Requirements and Schedule of Activities
These will vary based on the specific equipment and devices included in each design.
Step 4: Submit Design Report and SWMP.
N.11 References
San Francisco Department of Public Health (2016). Director’s Rules and Regulations Regarding
the Operation of Alternate Water Source Systems.
Sharvelle, S.; Ashbolt, N.; Clerico, E.; Hultquist, R.; Leverenz, H.; and Olivieri, A. (2017). Risk-
Based Framework for the Development of Public Health Guidance for Decentralized Non-
Potable Water Systems. Prepared by the National Water Research Institute for the Water
Environment & Reuse Foundation. Alexandria, VAWE&RF Project NoSIWM10C15.
U.S. Environmental Protection Agency (2009). National Primary Drinking Water Regulations
EPA 816-F-09-004.
N-15